<!DOCTYPE html>
<html>
<head>
<title>ladder-logic-sketch-generic.md</title>
<meta http-equiv="Content-type" content="text/html;charset=UTF-8">

<style>
/* https://github.com/microsoft/vscode/blob/master/extensions/markdown-language-features/media/markdown.css */
/*---------------------------------------------------------------------------------------------
 *  Copyright (c) Microsoft Corporation. All rights reserved.
 *  Licensed under the MIT License. See License.txt in the project root for license information.
 *--------------------------------------------------------------------------------------------*/

body {
	font-family: var(--vscode-markdown-font-family, -apple-system, BlinkMacSystemFont, "Segoe WPC", "Segoe UI", "Ubuntu", "Droid Sans", sans-serif);
	font-size: var(--vscode-markdown-font-size, 14px);
	padding: 0 26px;
	line-height: var(--vscode-markdown-line-height, 22px);
	word-wrap: break-word;
}

#code-csp-warning {
	position: fixed;
	top: 0;
	right: 0;
	color: white;
	margin: 16px;
	text-align: center;
	font-size: 12px;
	font-family: sans-serif;
	background-color:#444444;
	cursor: pointer;
	padding: 6px;
	box-shadow: 1px 1px 1px rgba(0,0,0,.25);
}

#code-csp-warning:hover {
	text-decoration: none;
	background-color:#007acc;
	box-shadow: 2px 2px 2px rgba(0,0,0,.25);
}

body.scrollBeyondLastLine {
	margin-bottom: calc(100vh - 22px);
}

body.showEditorSelection .code-line {
	position: relative;
}

body.showEditorSelection .code-active-line:before,
body.showEditorSelection .code-line:hover:before {
	content: "";
	display: block;
	position: absolute;
	top: 0;
	left: -12px;
	height: 100%;
}

body.showEditorSelection li.code-active-line:before,
body.showEditorSelection li.code-line:hover:before {
	left: -30px;
}

.vscode-light.showEditorSelection .code-active-line:before {
	border-left: 3px solid rgba(0, 0, 0, 0.15);
}

.vscode-light.showEditorSelection .code-line:hover:before {
	border-left: 3px solid rgba(0, 0, 0, 0.40);
}

.vscode-light.showEditorSelection .code-line .code-line:hover:before {
	border-left: none;
}

.vscode-dark.showEditorSelection .code-active-line:before {
	border-left: 3px solid rgba(255, 255, 255, 0.4);
}

.vscode-dark.showEditorSelection .code-line:hover:before {
	border-left: 3px solid rgba(255, 255, 255, 0.60);
}

.vscode-dark.showEditorSelection .code-line .code-line:hover:before {
	border-left: none;
}

.vscode-high-contrast.showEditorSelection .code-active-line:before {
	border-left: 3px solid rgba(255, 160, 0, 0.7);
}

.vscode-high-contrast.showEditorSelection .code-line:hover:before {
	border-left: 3px solid rgba(255, 160, 0, 1);
}

.vscode-high-contrast.showEditorSelection .code-line .code-line:hover:before {
	border-left: none;
}

img {
	max-width: 100%;
	max-height: 100%;
}

a {
	text-decoration: none;
}

a:hover {
	text-decoration: underline;
}

a:focus,
input:focus,
select:focus,
textarea:focus {
	outline: 1px solid -webkit-focus-ring-color;
	outline-offset: -1px;
}

hr {
	border: 0;
	height: 2px;
	border-bottom: 2px solid;
}

h1 {
	padding-bottom: 0.3em;
	line-height: 1.2;
	border-bottom-width: 1px;
	border-bottom-style: solid;
}

h1, h2, h3 {
	font-weight: normal;
}

table {
	border-collapse: collapse;
}

table > thead > tr > th {
	text-align: left;
	border-bottom: 1px solid;
}

table > thead > tr > th,
table > thead > tr > td,
table > tbody > tr > th,
table > tbody > tr > td {
	padding: 5px 10px;
}

table > tbody > tr + tr > td {
	border-top: 1px solid;
}

blockquote {
	margin: 0 7px 0 5px;
	padding: 0 16px 0 10px;
	border-left-width: 5px;
	border-left-style: solid;
}

code {
	font-family: Menlo, Monaco, Consolas, "Droid Sans Mono", "Courier New", monospace, "Droid Sans Fallback";
	font-size: 1em;
	line-height: 1.357em;
}

body.wordWrap pre {
	white-space: pre-wrap;
}

pre:not(.hljs),
pre.hljs code > div {
	padding: 16px;
	border-radius: 3px;
	overflow: auto;
}

pre code {
	color: var(--vscode-editor-foreground);
	tab-size: 4;
}

/** Theming */

.vscode-light pre {
	background-color: rgba(220, 220, 220, 0.4);
}

.vscode-dark pre {
	background-color: rgba(10, 10, 10, 0.4);
}

.vscode-high-contrast pre {
	background-color: rgb(0, 0, 0);
}

.vscode-high-contrast h1 {
	border-color: rgb(0, 0, 0);
}

.vscode-light table > thead > tr > th {
	border-color: rgba(0, 0, 0, 0.69);
}

.vscode-dark table > thead > tr > th {
	border-color: rgba(255, 255, 255, 0.69);
}

.vscode-light h1,
.vscode-light hr,
.vscode-light table > tbody > tr + tr > td {
	border-color: rgba(0, 0, 0, 0.18);
}

.vscode-dark h1,
.vscode-dark hr,
.vscode-dark table > tbody > tr + tr > td {
	border-color: rgba(255, 255, 255, 0.18);
}

</style>

<style>
/* Tomorrow Theme */
/* http://jmblog.github.com/color-themes-for-google-code-highlightjs */
/* Original theme - https://github.com/chriskempson/tomorrow-theme */

/* Tomorrow Comment */
.hljs-comment,
.hljs-quote {
	color: #8e908c;
}

/* Tomorrow Red */
.hljs-variable,
.hljs-template-variable,
.hljs-tag,
.hljs-name,
.hljs-selector-id,
.hljs-selector-class,
.hljs-regexp,
.hljs-deletion {
	color: #c82829;
}

/* Tomorrow Orange */
.hljs-number,
.hljs-built_in,
.hljs-builtin-name,
.hljs-literal,
.hljs-type,
.hljs-params,
.hljs-meta,
.hljs-link {
	color: #f5871f;
}

/* Tomorrow Yellow */
.hljs-attribute {
	color: #eab700;
}

/* Tomorrow Green */
.hljs-string,
.hljs-symbol,
.hljs-bullet,
.hljs-addition {
	color: #718c00;
}

/* Tomorrow Blue */
.hljs-title,
.hljs-section {
	color: #4271ae;
}

/* Tomorrow Purple */
.hljs-keyword,
.hljs-selector-tag {
	color: #8959a8;
}

.hljs {
	display: block;
	overflow-x: auto;
	color: #4d4d4c;
	padding: 0.5em;
}

.hljs-emphasis {
	font-style: italic;
}

.hljs-strong {
	font-weight: bold;
}
</style>

<style>
/*
 * Markdown PDF CSS
 */

 body {
	font-family: -apple-system, BlinkMacSystemFont, "Segoe WPC", "Segoe UI", "Ubuntu", "Droid Sans", sans-serif, "Meiryo";
	padding: 0 12px;
}

pre {
	background-color: #f8f8f8;
	border: 1px solid #cccccc;
	border-radius: 3px;
	overflow-x: auto;
	white-space: pre-wrap;
	overflow-wrap: break-word;
}

pre:not(.hljs) {
	padding: 23px;
	line-height: 19px;
}

blockquote {
	background: rgba(127, 127, 127, 0.1);
	border-color: rgba(0, 122, 204, 0.5);
}

.emoji {
	height: 1.4em;
}

code {
	font-size: 14px;
	line-height: 19px;
}

/* for inline code */
:not(pre):not(.hljs) > code {
	color: #C9AE75; /* Change the old color so it seems less like an error */
	font-size: inherit;
}

/* Page Break : use <div class="page"/> or <div class="page"></div> to insert page break
-------------------------------------------------------- */
.page {
	page-break-after: always;
}

</style>

<script src="https://unpkg.com/mermaid/dist/mermaid.min.js"></script>
</head>
<body>
  <script>
    mermaid.initialize({
      startOnLoad: true,
      theme: document.body.classList.contains('vscode-dark') || document.body.classList.contains('vscode-high-contrast')
          ? 'dark'
          : 'default'
    });
  </script>
<h1 id="梯形图草图版">梯形图草图版</h1>
<p>这份文档是 <a href="/D:/Users/achillesniu/Documents/%E8%87%AA%E7%A0%94%E6%89%93%E9%94%85%E6%9C%BA%E9%A1%B9%E7%9B%AE/docs/plc-final-formal-spec.md">plc-final-formal-spec.md</a> 的配套施工图。</p>
<p>规则：</p>
<ol>
<li>如果和正式版冲突，一律以正式版为准</li>
<li>这份文档只负责回答“梯形图怎么落”</li>
<li>真实执行以 <code>X / Y</code> 为准，<code>M300 ~ M339</code> 只做安卓镜像，<code>M500+</code> 只做内部逻辑</li>
</ol>
<p>约定：</p>
<ol>
<li><code>[ ]</code> 常开触点</li>
<li><code>[/]</code> 常闭触点</li>
<li><code>( )</code> 线圈</li>
<li><code>(S)</code> 置位</li>
<li><code>(R)</code> 复位</li>
<li><code>(MOV)</code> 数据搬运</li>
<li><code>(DEC)</code> 递减</li>
</ol>
<hr>
<h2 id="1-物理镜像层">1. 物理镜像层</h2>
<p>这段建议放在程序最前面。</p>
<pre class="hljs"><code><div>|----[ X00 ]------------------------------------------------( M300 )----|
|----[ X01 ]------------------------------------------------( M301 )----|
|----[ X02 ]------------------------------------------------( M302 )----|
|----[ X03 ]------------------------------------------------( M303 )----|
|----[ X04 ]------------------------------------------------( M304 )----|
|----[ X05 ]------------------------------------------------( M305 )----|
|----[ X06 ]------------------------------------------------( M306 )----|
|----[ X07 ]------------------------------------------------( M307 )----|
|----[ X10 ]------------------------------------------------( M308 )----|
|----[ X11 ]------------------------------------------------( M309 )----|
|----[ X12 ]------------------------------------------------( M310 )----|
|----[ X13 ]------------------------------------------------( M311 )----|
|----[ X14 ]------------------------------------------------( M312 )----|
|----[ X15 ]------------------------------------------------( M313 )----|
|----[ X16 ]------------------------------------------------( M314 )----|
|----[ X17 ]------------------------------------------------( M315 )----|
</div></code></pre>
<p>输出镜像建议单独放最后：</p>
<pre class="hljs"><code><div>|----[ Y00 ]------------------------------------------------( M320 )----|
|----[ Y01 ]------------------------------------------------( M321 )----|
|----[ Y02 ]------------------------------------------------( M322 )----|
|----[ Y03 ]------------------------------------------------( M323 )----|
|----[ Y04 ]------------------------------------------------( M324 )----|
|----[ Y05 ]------------------------------------------------( M325 )----|
|----[ Y06 ]------------------------------------------------( M326 )----|
|----[ Y07 ]------------------------------------------------( M327 )----|
|----[ Y10 ]------------------------------------------------( M328 )----|
|----[ Y11 ]------------------------------------------------( M329 )----|
|----[ Y12 ]------------------------------------------------( M330 )----|
</div></code></pre>
<hr>
<h2 id="2-安全联锁段">2. 安全联锁段</h2>
<h3 id="nw1-急停有效">NW1 急停有效</h3>
<pre class="hljs"><code><div>|----[ X00 ]------------------------------------------------( M570 )----|
</div></code></pre>
<h3 id="nw2-液位超低">NW2 液位超低</h3>
<pre class="hljs"><code><div>|----[ D210 == 0 ]------------------------------------------( M575 )----|
</div></code></pre>
<h3 id="nw3-心跳超时">NW3 心跳超时</h3>
<pre class="hljs"><code><div>|----[ HeartbeatTimeout ]-----------------------------------( M574 )----|
</div></code></pre>
<h3 id="nw4-全局禁止">NW4 全局禁止</h3>
<pre class="hljs"><code><div>|----+----[ M570 ]----------------------+--------------------( M571 )----|
|    |                                  |                                  |
|    +----[ FatalFaultFlag ]------------+                                  |
</div></code></pre>
<h3 id="nw5-加热禁止">NW5 加热禁止</h3>
<pre class="hljs"><code><div>|----+----[ M570 ]----------------------+--------------------( M572 )----|
|    |                                  |                                  |
|    +----[ M575 ]----------------------+                                  |
|    |                                  |                                  |
|    +----[ M574 ]----------------------+                                  |
|    |                                  |                                  |
|    +----[ HeaterFaultFlag ]-----------+                                  |
</div></code></pre>
<h3 id="nw6-补水禁止">NW6 补水禁止</h3>
<pre class="hljs"><code><div>|----+----[ M570 ]----------------------+--------------------( M573 )----|
|    |                                  |                                  |
|    +----[ WaterFaultFlag ]------------+                                  |
</div></code></pre>
<h3 id="nw7-备用泵模式解码">NW7 备用泵模式解码</h3>
<pre class="hljs"><code><div>|----[ D362 == 0 ]------------------------------------------(R) M586 ----|
|----[ D362 == 0 ]------------------------------------------(R) M587 ----|
|----[ D362 == 0 ]------------------------------------------(R) M588 ----|

|----[ D362 == 1 ]------------------------------------------(S) M586 ----|
|----[ D362 == 1 ]------------------------------------------(S) M587 ----|
|----[ D362 == 1 ]------------------------------------------(R) M588 ----|

|----[ D362 == 2 ]------------------------------------------(S) M586 ----|
|----[ D362 == 2 ]------------------------------------------(R) M587 ----|
|----[ D362 == 2 ]------------------------------------------(S) M588 ----|
</div></code></pre>
<h3 id="nw8-液位补水请求置位">NW8 液位补水请求置位</h3>
<pre class="hljs"><code><div>|----+----[ D210 == 0 ]--------------------+-----------------(S) M577 ----|
|    |                                     |                                |
|    +----[ D210 == 1 ]--------------------+                                |
</div></code></pre>
<h3 id="nw9-液位补水请求复位">NW9 液位补水请求复位</h3>
<pre class="hljs"><code><div>|----[ D210 == 7 ]------------------------------------------(R) M577 ----|
|----[ M570 ]-----------------------------------------------(R) M577 ----|
|----[ M573 ]-----------------------------------------------(R) M577 ----|
</div></code></pre>
<h3 id="nw9a-液位补水输出">NW9A 液位补水输出</h3>
<pre class="hljs"><code><div>|----[ M577 ]----[/ M570 ]----[/ M573 ]---------------------( M578 )----|
|----[ M578 ]------------------------------------------------( Y06 )----|
</div></code></pre>
<hr>
<h2 id="3-相位命令识别与锁存">3. 相位命令识别与锁存</h2>
<h3 id="nw10-新相位命令识别">NW10 新相位命令识别</h3>
<pre class="hljs"><code><div>|----[ D301 == 1 ]----[ D300 &lt;&gt; D320 ]----[ D300 &lt;&gt; D321 ]----[ D300 &lt;&gt; D322 ]----( M506 )----|
</div></code></pre>
<h3 id="nw11-相位参数有效">NW11 相位参数有效</h3>
<p>建议拆成 6 个中间位，再汇总到 <code>M507</code>。这样调试时一眼就能看出是哪类参数没过。</p>
<h4 id="nw111-锅位掩码合法-m580">NW11.1 锅位掩码合法 <code>M580</code></h4>
<pre class="hljs"><code><div>|----[ D302 &gt;= K1 ]----[ D302 &lt;= K15 ]----------------------( M580 )----|
</div></code></pre>
<h4 id="nw112-4-路水时长合法-m581">NW11.2 4 路水时长合法 <code>M581</code></h4>
<pre class="hljs"><code><div>|----[ D303 &gt;= K0 ]----[ D304 &gt;= K0 ]----[ D305 &gt;= K0 ]----[ D306 &gt;= K0 ]----( M581 )----|
</div></code></pre>
<h4 id="nw113-当前左上逻辑锅位合法-m582">NW11.3 当前左上逻辑锅位合法 <code>M582</code></h4>
<pre class="hljs"><code><div>|----[ D307 &gt;= K1 ]----[ D307 &lt;= K4 ]-----------------------( M582 )----|
</div></code></pre>
<h4 id="nw114-鸡油--骨膏时长合法-m583">NW11.4 鸡油 / 骨膏时长合法 <code>M583</code></h4>
<pre class="hljs"><code><div>|----[ D308 &gt;= K0 ]----[ D309 &gt;= K0 ]-----------------------( M583 )----|
</div></code></pre>
<h4 id="nw115-相位号合法-m584">NW11.5 相位号合法 <code>M584</code></h4>
<pre class="hljs"><code><div>|----[ D310 &gt;= K1 ]-----------------------------------------( M584 )----|
</div></code></pre>
<h4 id="nw116-相位至少有一个动作-m585">NW11.6 相位至少有一个动作 <code>M585</code></h4>
<pre class="hljs"><code><div>|----+----[ D303 &gt; K0 ]------------------+-------------------( M585 )----|
|    |                                   |                                  |
|    +----[ D304 &gt; K0 ]------------------+                                  |
|    |                                   |                                  |
|    +----[ D305 &gt; K0 ]------------------+                                  |
|    |                                   |                                  |
|    +----[ D306 &gt; K0 ]------------------+                                  |
|    |                                   |                                  |
|    +----[ D308 &gt; K0 ]------------------+                                  |
|    |                                   |                                  |
|    +----[ D309 &gt; K0 ]------------------+                                  |
</div></code></pre>
<h4 id="nw117-汇总成相位参数有效-m507">NW11.7 汇总成相位参数有效 <code>M507</code></h4>
<pre class="hljs"><code><div>|----[ M580 ]----[ M581 ]----[ M582 ]----[ M583 ]----[ M584 ]----[ M585 ]----( M507 )----|
</div></code></pre>
<h3 id="nw12-相位命令锁存">NW12 相位命令锁存</h3>
<pre class="hljs"><code><div>|----[ M506 ]----[ M507 ]-----------------------------------(S) M501 ----|
|----[ M506 ]----[ M507 ]-----------------------------------(R) M500 ----|
|----[ M506 ]----[ M507 ]-----------------------------------(MOV D300 -&gt; D500)----|
|----[ M506 ]----[ M507 ]-----------------------------------(MOV D302 -&gt; D501)----|
|----[ M506 ]----[ M507 ]-----------------------------------(MOV D303 -&gt; D502)----|
|----[ M506 ]----[ M507 ]-----------------------------------(MOV D304 -&gt; D503)----|
|----[ M506 ]----[ M507 ]-----------------------------------(MOV D305 -&gt; D504)----|
|----[ M506 ]----[ M507 ]-----------------------------------(MOV D306 -&gt; D505)----|
|----[ M506 ]----[ M507 ]-----------------------------------(MOV D307 -&gt; D506)----|
|----[ M506 ]----[ M507 ]-----------------------------------(MOV D308 -&gt; D507)----|
|----[ M506 ]----[ M507 ]-----------------------------------(MOV D309 -&gt; D508)----|
|----[ M506 ]----[ M507 ]-----------------------------------(MOV D310 -&gt; D509)----|
|----[ M506 ]----[ M507 ]-----------------------------------(MOV D300 -&gt; D320)----|
|----[ M506 ]----[ M507 ]-----------------------------------(MOV 1 -&gt; D323)------|
|----[ M506 ]----[ M507 ]-----------------------------------(MOV 1 -&gt; D328)------|
|----[ M506 ]----[ M507 ]-----------------------------------(MOV D302 -&gt; D329)---|
</div></code></pre>
<hr>
<h2 id="4-相位状态机主干">4. 相位状态机主干</h2>
<h3 id="nw20-装载运行-tick">NW20 装载运行 tick</h3>
<pre class="hljs"><code><div>|----[ M501 ]----[/ M571 ]----------------------------------(MOV D502 -&gt; D510)----|
|----[ M501 ]----[/ M571 ]----------------------------------(MOV D503 -&gt; D511)----|
|----[ M501 ]----[/ M571 ]----------------------------------(MOV D504 -&gt; D512)----|
|----[ M501 ]----[/ M571 ]----------------------------------(MOV D505 -&gt; D513)----|
|----[ M501 ]----[/ M571 ]----------------------------------(MOV D507 -&gt; D514)----|
|----[ M501 ]----[/ M571 ]----------------------------------(MOV D508 -&gt; D515)----|
|----[ M501 ]----[/ M571 ]----------------------------------(MOV 0 -&gt; D516)------|
</div></code></pre>
<h3 id="nw21-accepted---running">NW21 Accepted -&gt; Running</h3>
<pre class="hljs"><code><div>|----[ M501 ]----[/ M571 ]----------------------------------(S) M502 ----|
|----[ M501 ]----[/ M571 ]----------------------------------(R) M501 ----|
|----[ M501 ]----[/ M571 ]----------------------------------(MOV D500 -&gt; D321)----|
|----[ M501 ]----[/ M571 ]----------------------------------(MOV 2 -&gt; D323)------|
</div></code></pre>
<h3 id="nw22-运行中遇全局禁止---fault">NW22 运行中遇全局禁止 -&gt; Fault</h3>
<pre class="hljs"><code><div>|----[ M502 ]----[ M571 ]-----------------------------------(S) M504 ----|
|----[ M502 ]----[ M571 ]-----------------------------------(R) M502 ----|
|----[ M502 ]----[ M571 ]-----------------------------------(MOV D500 -&gt; D322)----|
|----[ M502 ]----[ M571 ]-----------------------------------(MOV 4 -&gt; D323)------|
|----[ M502 ]----[ M571 ]-----------------------------------(MOV 4 -&gt; D324)------|
|----[ M502 ]----[ M571 ]-----------------------------------(MOV 1 -&gt; D325)------|
</div></code></pre>
<hr>
<h2 id="5-100ms-节拍与递减">5. 100ms 节拍与递减</h2>
<h3 id="nw30-100ms-节拍">NW30 100ms 节拍</h3>
<pre class="hljs"><code><div>|----[ BaseClock100ms ]-------------------------------------( M590 )----|
</div></code></pre>
<h3 id="nw31--nw36-递减">NW31 ~ NW36 递减</h3>
<pre class="hljs"><code><div>|----[ M502 ]----[ M590 ]----[ D510 &gt; 0 ]-------------------(DEC D510)----|
|----[ M502 ]----[ M590 ]----[ D511 &gt; 0 ]-------------------(DEC D511)----|
|----[ M502 ]----[ M590 ]----[ D512 &gt; 0 ]-------------------(DEC D512)----|
|----[ M502 ]----[ M590 ]----[ D513 &gt; 0 ]-------------------(DEC D513)----|
|----[ M502 ]----[ M590 ]----[ D514 &gt; 0 ]-------------------(DEC D514)----|
|----[ M502 ]----[ M590 ]----[ D515 &gt; 0 ]-------------------(DEC D515)----|
|----[ M502 ]----[ M590 ]------------------------------------(INC D516)----|
</div></code></pre>
<h3 id="nw37--nw42-完成位">NW37 ~ NW42 完成位</h3>
<pre class="hljs"><code><div>|----[ M502 ]----[ D510 == 0 ]-------------------------------( M514 )----|
|----[ M502 ]----[ D511 == 0 ]-------------------------------( M515 )----|
|----[ M502 ]----[ D512 == 0 ]-------------------------------( M516 )----|
|----[ M502 ]----[ D513 == 0 ]-------------------------------( M517 )----|
|----[ M502 ]----[ D514 == 0 ]-------------------------------( M519 )----|
|----[ M502 ]----[ D515 == 0 ]-------------------------------( M521 )----|
</div></code></pre>
<hr>
<h2 id="6-相位输出">6. 相位输出</h2>
<h3 id="nw40--nw45-水鸡油骨膏输出">NW40 ~ NW45 水、鸡油、骨膏输出</h3>
<pre class="hljs"><code><div>|----[ M502 ]----[ D510 &gt; 0 ]----[/ M571 ]------------------( Y02 )----|
|----[ M502 ]----[ D511 &gt; 0 ]----[/ M571 ]------------------( Y03 )----|
|----[ M502 ]----[ D512 &gt; 0 ]----[/ M571 ]------------------( Y04 )----|
|----[ M502 ]----[ D513 &gt; 0 ]----[/ M571 ]------------------( Y05 )----|
|----[ M502 ]----[ D514 &gt; 0 ]----[/ M571 ]----[/ M587 ]----( Y11 )----|
|----[ M502 ]----[ D515 &gt; 0 ]----[/ M571 ]----[/ M588 ]----( Y12 )----|
|----+----[ M502 ]----[ D514 &gt; 0 ]----[/ M571 ]----[ M587 ]----+----( M589 )----|
|    |                                                          |                  |
|    +----[ M502 ]----[ D515 &gt; 0 ]----[/ M571 ]----[ M588 ]----+                  |
|----[ M589 ]------------------------------------------------( Y13 )----|
</div></code></pre>
<p>说明：</p>
<ol>
<li>鸡油和骨膏允许同时开</li>
<li>所以 <code>Y11</code> 与 <code>Y12</code> 不做互锁</li>
<li><code>Y13</code> 是备用输出泵，按 <code>D362</code> 的模式替代鸡油泵或骨膏泵</li>
<li>备用泵是“替代模式”，不是“并行模式”</li>
</ol>
<hr>
<h2 id="7-相位完成收口">7. 相位完成收口</h2>
<h3 id="nw50-相位完成条件">NW50 相位完成条件</h3>
<pre class="hljs"><code><div>|----[ M514 ]----[ M515 ]----[ M516 ]----[ M517 ]----[ M519 ]----[ M521 ]----( M508 )----|
</div></code></pre>
<h3 id="nw51-相位完成回写">NW51 相位完成回写</h3>
<pre class="hljs"><code><div>|----[ M502 ]----[ M508 ]-----------------------------------(S) M503 ----|
|----[ M502 ]----[ M508 ]-----------------------------------(R) M502 ----|
|----[ M502 ]----[ M508 ]-----------------------------------(MOV D500 -&gt; D322)----|
|----[ M502 ]----[ M508 ]-----------------------------------(MOV 3 -&gt; D323)------|
|----[ M502 ]----[ M508 ]-----------------------------------(MOV 0 -&gt; D324)------|
|----[ M502 ]----[ M508 ]-----------------------------------(MOV D516 -&gt; D327)----|
</div></code></pre>
<hr>
<h2 id="8-加热命令与控制">8. 加热命令与控制</h2>
<h3 id="nw60-加热参数锁存">NW60 加热参数锁存</h3>
<pre class="hljs"><code><div>|----[ D341 == 10 ]----[ D340 &lt;&gt; D350 ]----[ D340 &lt;&gt; D352 ]------------(MOV D342 -&gt; D530)----|
|----[ D341 == 10 ]----[ D340 &lt;&gt; D350 ]----[ D340 &lt;&gt; D352 ]------------(MOV D343 -&gt; D531)----|
|----[ D341 == 10 ]----[ D340 &lt;&gt; D350 ]----[ D340 &lt;&gt; D352 ]------------(MOV D344 -&gt; D532)----|
|----[ D341 == 10 ]----[ D340 &lt;&gt; D350 ]----[ D340 &lt;&gt; D352 ]------------(SUB D531-D532 -&gt; D533)----|
|----[ D341 == 10 ]----[ D340 &lt;&gt; D350 ]----[ D340 &lt;&gt; D352 ]------------(ADD D531+D532 -&gt; D534)----|
|----[ D341 == 10 ]----[ D340 &lt;&gt; D350 ]----[ D340 &lt;&gt; D352 ]------------(MOV D340 -&gt; D350)----|
|----[ D341 == 10 ]----[ D340 &lt;&gt; D350 ]----[ D340 &lt;&gt; D352 ]------------(MOV D340 -&gt; D352)----|
|----[ D341 == 10 ]----[ D340 &lt;&gt; D350 ]----[ D340 &lt;&gt; D352 ]------------(MOV 3 -&gt; D353)------|
|----[ D341 == 10 ]----[ D340 &lt;&gt; D350 ]----[ D340 &lt;&gt; D352 ]------------(MOV 0 -&gt; D354)------|
|----[ D341 == 10 ]----[ D340 &lt;&gt; D350 ]----[ D340 &lt;&gt; D352 ]------------(MOV D342 -&gt; D356)----|
|----[ D341 == 10 ]----[ D340 &lt;&gt; D350 ]----[ D340 &lt;&gt; D352 ]------------(MOV D343 -&gt; D357)----|
|----[ D341 == 10 ]----[ D340 &lt;&gt; D350 ]----[ D340 &lt;&gt; D352 ]------------(MOV D344 -&gt; D358)----|
</div></code></pre>
<h3 id="nw61-加热开启请求">NW61 加热开启请求</h3>
<pre class="hljs"><code><div>|----[ D341 == 11 ]----[ D340 &lt;&gt; D350 ]----[ D340 &lt;&gt; D352 ]------------(S) M535 ----|
|----[ D341 == 11 ]----[ D340 &lt;&gt; D350 ]----[ D340 &lt;&gt; D352 ]------------(MOV D340 -&gt; D350)----|
|----[ D341 == 11 ]----[ D340 &lt;&gt; D350 ]----[ D340 &lt;&gt; D352 ]------------(MOV D340 -&gt; D352)----|
|----[ D341 == 11 ]----[ D340 &lt;&gt; D350 ]----[ D340 &lt;&gt; D352 ]------------(MOV 3 -&gt; D353)------|
|----[ D341 == 11 ]----[ D340 &lt;&gt; D350 ]----[ D340 &lt;&gt; D352 ]------------(MOV 0 -&gt; D354)------|
</div></code></pre>
<h3 id="nw62-加热关闭请求">NW62 加热关闭请求</h3>
<pre class="hljs"><code><div>|----[ D341 == 12 ]----[ D340 &lt;&gt; D350 ]----[ D340 &lt;&gt; D352 ]------------(R) M535 ----|
|----[ D341 == 12 ]----[ D340 &lt;&gt; D350 ]----[ D340 &lt;&gt; D352 ]------------(R) M536 ----|
|----[ D341 == 12 ]----[ D340 &lt;&gt; D350 ]----[ D340 &lt;&gt; D352 ]------------(MOV D340 -&gt; D350)----|
|----[ D341 == 12 ]----[ D340 &lt;&gt; D350 ]----[ D340 &lt;&gt; D352 ]------------(MOV D340 -&gt; D352)----|
|----[ D341 == 12 ]----[ D340 &lt;&gt; D350 ]----[ D340 &lt;&gt; D352 ]------------(MOV 3 -&gt; D353)------|
|----[ D341 == 12 ]----[ D340 &lt;&gt; D350 ]----[ D340 &lt;&gt; D352 ]------------(MOV 0 -&gt; D354)------|
</div></code></pre>
<h3 id="nw63-加热回差判断">NW63 加热回差判断</h3>
<pre class="hljs"><code><div>|----[ D345 == 2 ]-----------------------------------------------------(MOV D201 -&gt; D535)----|
|----[ D345 &lt;&gt; 2 ]-----------------------------------------------------(MOV D200 -&gt; D535)----|
|----[ M535 ]----[/ M572 ]----[ D535 &lt;= D533 ]-------------------------(S) M536 ----|
|----[ D535 &gt;= D534 ]--------------------------------------------------(R) M536 ----|
|----[ M572 ]----------------------------------------------------------(R) M536 ----|
</div></code></pre>
<h3 id="nw64-主备互锁输出">NW64 主备互锁输出</h3>
<pre class="hljs"><code><div>|----[ M536 ]----[ D530 == 1 ]-----------------------------------------( Y00 )----|
|----[ M536 ]----[ D530 == 2 ]-----------------------------------------( Y01 )----|
|----[ Y00 ]-----------------------------------------------------------(R) Y01 ----|
|----[ Y01 ]-----------------------------------------------------------(R) Y00 ----|
</div></code></pre>
<h3 id="nw65-加热状态回写">NW65 加热状态回写</h3>
<pre class="hljs"><code><div>|----[ Y00 ]-----------------------------------------------------------(MOV 1 -&gt; D359)----|
|----[ Y01 ]-----------------------------------------------------------(MOV 2 -&gt; D359)----|
|----[/ Y00 ]----[/ Y01 ]----------------------------------------------(MOV 0 -&gt; D359)----|
</div></code></pre>
<hr>
<h2 id="9-应急补水">9. 应急补水</h2>
<h3 id="nw70-模式读取">NW70 模式读取</h3>
<pre class="hljs"><code><div>|----[ D360 == 0 ]-----------------------------------------------------( M550 )----|
|----[ D360 == 1 ]-----------------------------------------------------( M551 )----|
|----[ D360 == 2 ]-----------------------------------------------------( M552 )----|
|----[ AlwaysOn ]------------------------------------------------------(MOV D361 -&gt; D551)----|
|----[ AlwaysOn ]------------------------------------------------------(MOV D362 -&gt; D376)----|
</div></code></pre>
<h3 id="nw71-按钮上升沿">NW71 按钮上升沿</h3>
<pre class="hljs"><code><div>|----[ X03 ]----[/ M557 ]----------------------------------------------( M558 )----|
|----[ X03 ]-----------------------------------------------------------( M557 )----|
|----[/ X03 ]----------------------------------------------------------(R) M557 ----|
</div></code></pre>
<h3 id="nw72-点动模式">NW72 点动模式</h3>
<pre class="hljs"><code><div>|----[ M551 ]----[ X03 ]----[/ M573 ]----------------------------------( M553 )----|
</div></code></pre>
<h3 id="nw73-时控模式启动">NW73 时控模式启动</h3>
<pre class="hljs"><code><div>|----[ M552 ]----[ M558 ]----[/ M554 ]----[/ M573 ]--------------------(S) M554 ----|
|----[ M552 ]----[ M558 ]----[/ M554 ]----[/ M573 ]--------------------(MOV D551 -&gt; D552)----|
</div></code></pre>
<h3 id="nw74-时控递减">NW74 时控递减</h3>
<pre class="hljs"><code><div>|----[ M554 ]----[ M590 ]----[ D552 &gt; 0 ]------------------------------(DEC D552)----|
|----[ M554 ]----[ D552 == 0 ]-----------------------------------------(S) M555 ----|
|----[ M554 ]----[ D552 == 0 ]-----------------------------------------(R) M554 ----|
</div></code></pre>
<h3 id="nw75-应急补水输出">NW75 应急补水输出</h3>
<pre class="hljs"><code><div>|----+----[ M553 ]-------------------------------+----------------------( Y07 )----|
|    |                                           |                                  |
|    +----[ M554 ]-------------------------------+                                  |
</div></code></pre>
<h3 id="nw76-应急补水状态回写">NW76 应急补水状态回写</h3>
<pre class="hljs"><code><div>|----[/ M553 ]----[/ M554 ]----[/ M555 ]--------------------------------(MOV 0 -&gt; D370)----|
|----[ M553 ]----------------------------------------------------------(MOV 1 -&gt; D370)----|
|----[ M554 ]----------------------------------------------------------(MOV 2 -&gt; D370)----|
|----[ M555 ]----------------------------------------------------------(MOV 3 -&gt; D370)----|
|----[ AlwaysOn ]------------------------------------------------------(MOV D552 -&gt; D371)----|
|----[ Y07 ]-----------------------------------------------------------(MOV 1 -&gt; D375)----|
|----[/ Y07 ]----------------------------------------------------------(MOV 0 -&gt; D375)----|
|----[ AlwaysOn ]------------------------------------------------------(MOV D362 -&gt; D376)----|
|----[ Y13 ]-----------------------------------------------------------(MOV 1 -&gt; D377)----|
|----[/ Y13 ]----------------------------------------------------------(MOV 0 -&gt; D377)----|
</div></code></pre>
<hr>
<h2 id="10-最后放一段总回写">10. 最后放一段总回写</h2>
<p>这段建议放程序最后。</p>
<pre class="hljs"><code><div>|----[ AlwaysOn ]------------------------------------------------------( MOV Y00 -&gt; M320 )----|
|----[ AlwaysOn ]------------------------------------------------------( MOV Y01 -&gt; M321 )----|
|----[ AlwaysOn ]------------------------------------------------------( MOV Y02 -&gt; M322 )----|
|----[ AlwaysOn ]------------------------------------------------------( MOV Y03 -&gt; M323 )----|
|----[ AlwaysOn ]------------------------------------------------------( MOV Y04 -&gt; M324 )----|
|----[ AlwaysOn ]------------------------------------------------------( MOV Y05 -&gt; M325 )----|
|----[ AlwaysOn ]------------------------------------------------------( MOV Y06 -&gt; M326 )----|
|----[ AlwaysOn ]------------------------------------------------------( MOV Y07 -&gt; M327 )----|
|----[ AlwaysOn ]------------------------------------------------------( MOV Y10 -&gt; M328 )----|
|----[ AlwaysOn ]------------------------------------------------------( MOV Y11 -&gt; M329 )----|
|----[ AlwaysOn ]------------------------------------------------------( MOV Y12 -&gt; M330 )----|
|----[ AlwaysOn ]------------------------------------------------------( MOV Y13 -&gt; M331 )----|
</div></code></pre>
<hr>
<h2 id="11-现在最适合你怎么用">11. 现在最适合你怎么用</h2>
<p>如果你准备开始写 PLC，我建议：</p>
<ol>
<li>先看 <a href="/D:/Users/achillesniu/Documents/%E8%87%AA%E7%A0%94%E6%89%93%E9%94%85%E6%9C%BA%E9%A1%B9%E7%9B%AE/docs/plc-final-formal-spec.md">plc-final-formal-spec.md</a></li>
<li>边写边对着这份草图落网络</li>
<li>先跑通：
<ul>
<li>相位</li>
<li>加热</li>
<li>应急补水</li>
</ul>
</li>
<li>跑通以后再回头补细节文档</li>
</ol>

</body>
</html>
